<!DOCTYPE html>
<html lang="en">
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1, shrink-to-fit=no" />
    <meta name="description" content="MATLAB pulse oximeter: hardware front-end, MCU protocol, DSP, and GUI for real-time SpO2 estimation." />
    <meta name="author" content="Jake Golden" />
    <title>Pulse-Oximeter - Jake Golden</title>
    <script src="js/head.js"></script>
    <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.9/dist/katex.min.css" integrity="sha384-n8MVd4RsNIU0tAv4ct0nTaAbDJwPJzDEaqSD1odI+WdtXRGWt2kTvGFasHpSy3SV" crossorigin="anonymous">
    <script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.9/dist/katex.min.js" integrity="sha384-XjKyOOlGwcjNTAIQHIpgOno0Hl1YQqzUOEleOLALmuqehneUG+vnGctmUb0ZY0l8" crossorigin="anonymous"></script>
    <script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.9/dist/contrib/auto-render.min.js" integrity="sha384-+VBxd3r6XgURycqtZ117nYw44OOcIax56Z4dCRWbxyPt0Koah1uHoK0o4+/RRE05" crossorigin="anonymous"></script>
  </head>
  <body class="d-flex flex-column h-100 bg-light" data-project="pulse-oximeter">
    <main class="flex-shrink-0">
      <div id="navbar-placeholder"></div>
      <script src="js/projects-data.js"></script>
      <script src="js/navbar.js"></script>

      <div id="banner-placeholder"></div>
      <script src="js/project-banner.js"></script>

      <!-- Main Content Section -->
      <section class="container px-5 mt-5 mb-5">
        <div class="content-box">
          <h3 class="fw-bolder mb-3">Project Overview</h3>
          <ul>
            <li><strong>Goal: build a pulse-oximeter system capable of estimating real-time SpO<sub>2</sub></strong></li>
            <li>Designed the hardware front-end to convert the photodiode output from a Nellcor probe into a usable photoplethysmograph (PPG) signal</li>
            <li>Created a two-way communication link between MATLAB and Arduino for LED control and data streaming</li>
            <li>Developed a real-time processing and visualization GUI to display signals, metrics, and system status</li>
          </ul>
        </div>
      </section>

      <!-- Final Product -->
      <section class="container px-5 mb-5">
        <div class="content-box my-4">
          <h3 class="fw-bolder mb-3">Final Product</h3>
          <div class="row g-3 align-items-stretch d-flex">
            <div class="col-12 col-md-5 d-flex justify-content-center">
              <div class="d-flex align-items-center" style="max-width:380px; width:100%;">
                <picture class="w-100 h-100 d-flex">
                  <source srcset="assets/engineering/pulse-oximeter/pulse_ox_hardware.webp" type="image/webp">
                  <img src="assets/engineering/pulse-oximeter/pulse_ox_hardware.png" alt="Pulse Ox Hardware"
                       class="rounded w-100 h-100"
                       style="object-fit:contain;">
                </picture>
              </div>
            </div>
            <div class="col-auto d-none d-md-flex align-items-center justify-content-center px-2">
              <i class="bi bi-arrow-right" style="font-size: 2rem; color: #6c757d;"></i>
            </div>
            <div class="col-12 col-md d-flex justify-content-center align-items-center">
              <div class="w-100 h-100 d-flex align-items-center" style="max-width:600px;">
                <video controls autoplay muted loop playsinline loading="lazy"
                       class="d-block w-100 h-100"
                       style="object-fit:contain; background:#000; border-radius: 0.375rem;">
                  <source src="assets/engineering/pulse-oximeter/pulse_ox_ambient.mp4" type="video/mp4">
                  Your browser does not support the video tag.
                </video>
              </div>
            </div>
          </div>

          <div class="row mt-4">
            <div class="col-12">
              <h5 class="fw-bolder mb-3" style="padding-left: clamp(0rem, 5vw, 2rem); padding-right: clamp(0rem, 5vw, 5rem);">Design Features</h5>
              <ul style="padding-left: clamp(1.5rem, 5vw, 5rem); padding-right: clamp(0rem, 5vw, 5rem);">
                <li>Pulse-ox sensing using red/IR photodiodes front-end and synchronized LED driving.</li>
                <li>Full analog conditioning chain, delivering a clean PPG waveform.</li>
                <li>Bidirectional MATLAB-Arduino link for LED control, timing, and transmission of PPG data.</li>
                <li>Robust packet handling with checksums, timestamps, and error reporting for reliable data acquisition.</li>
                <li>Real-time digital signal processing pipeline for filtering and AC/DC amplitude extraction.</li>
                <li>Live SpO<sub>2</sub> estimation using R-ratio calculation.</li>
                <li>Interactive MATLAB GUI for data visualization and system control.</li>
              </ul>
            </div>
          </div>

          <div class="row mt-4">
            <div class="col-12 d-flex justify-content-center">
              <button class="btn btn-primary btn-lg btn-float"
                      data-lightbox-video="assets/engineering/pulse-oximeter/pulse_ox_full_demo.mp4"
                      data-lightbox-caption="Pulse oximeter video showcase"
                      style="padding: 0.75rem 2rem; font-weight: 600; border-radius: 8px;">
                <i class="bi bi-play-circle me-2"></i>Click here for a video showcase
              </button>
            </div>
          </div>
        </div>
      </section>

      <!-- System-Level Block Diagram -->
      <section class="container px-5 mb-5">
        <div class="content-box">
          <h3 class="fw-bolder mb-3">System-Level Block Diagram</h3>
          <div class="d-flex flex-row align-items-start mt-4" style="width:100%; justify-content: center;">
            <picture>
              <source srcset="assets/engineering/pulse-oximeter/pulse-ox-block-diagram.webp" type="image/webp">
              <img src="assets/engineering/pulse-oximeter/pulse-ox-block-diagram.png" alt="Pulse Oximeter Schematic"
                   class="img-fluid clickable-lightbox"
                   data-full="assets/engineering/pulse-oximeter/pulse-ox-block-diagram-lightbox.png"
                   data-caption="System-level block diagram of the MATLAB pulse oximeter."
                   style="max-width:900px; width:100%; height:auto; display:block;">
            </picture>
          </div>
          <p class="text-center text-muted mt-4 mb-0" style="font-size: 0.95rem;">
            <strong>Click on the expandable tiles below</strong> for detailed technical information on each component of the system.
          </p>
        </div>
      </section>

      <!-- Four Expandable Tiles -->
      <section class="container px-5 mb-5">
        <div class="row g-4">
          <!-- Hardware Front-End -->
          <div class="col-12">
            <div class="card shadow expandable-card">
              <div class="card-body">
                <h5 class="fw-bolder">Hardware Front-End</h5>
                <p class="text-muted"><span class="expand-hint">Click to expand</span></p>
                <div class="expandable-content">
                  <div class="row g-3 mt-3 mb-4 media-wide-1">
                    <div class="col-md-6">
                      <picture>
                        <source srcset="assets/engineering/pulse-oximeter/front-end-overview.webp" type="image/webp">
                        <img src="assets/engineering/pulse-oximeter/front-end-overview.png" alt="Pulse Oximeter Schematic: Front-End" class="img-fluid" style="width:100%; height:auto; display:block;">
                      </picture>
                    </div>
                    <div class="col-md-6">
                      <div id="carouselTile1" class="carousel slide media-carousel mb-3" data-bs-ride="false">
                        <div class="carousel-inner" style="max-height:400px">
                          <div class="carousel-item active">
                            <div class="d-flex justify-content-center align-items-center w-100 h-100">
                              <img src="assets/engineering/pulse-oximeter/front-end-0.svg" class="rounded" alt="Complete schematic for front-end signal acquisition and processing" style="max-height:300px; object-fit:contain;">
                            </div>
                          </div>
                          <div class="carousel-item">
                            <div class="d-flex justify-content-center align-items-center w-100 h-100">
                              <picture>
                                <source srcset="assets/engineering/pulse-oximeter/front-end-1.webp" type="image/webp">
                                <img src="assets/engineering/pulse-oximeter/front-end-1.png" class="rounded" alt="Transimpedance amplifier circuit used to convert photodiode current into PPG voltage" style="max-height:300px; object-fit:contain;">
                              </picture>
                            </div>
                          </div>
                          <div class="carousel-item">
                            <div class="d-flex justify-content-center align-items-center w-100 h-100">
                              <picture>
                                <source srcset="assets/engineering/pulse-oximeter/front-end-2.webp" type="image/webp">
                                <img src="assets/engineering/pulse-oximeter/front-end-2.png" class="rounded" alt="RC Low-Pass filter to attenuate high-frequency noise and improve SNR" style="max-height:300px; object-fit:contain;">
                              </picture>
                            </div>
                          </div>
                          <div class="carousel-item">
                            <div class="d-flex justify-content-center align-items-center w-100 h-100">
                              <picture>
                                <source srcset="assets/engineering/pulse-oximeter/front-end-3.webp" type="image/webp">
                                <img src="assets/engineering/pulse-oximeter/front-end-3.png" class="rounded" alt="RC High-Pass filter to remove baseline wander and DC bias to prevent clipping" style="max-height:300px; object-fit:contain;">
                              </picture>
                            </div>
                          </div>
                          <div class="carousel-item">
                            <div class="d-flex justify-content-center align-items-center w-100 h-100">
                              <picture>
                                <source srcset="assets/engineering/pulse-oximeter/front-end-4.webp" type="image/webp">
                                <img src="assets/engineering/pulse-oximeter/front-end-4.png" class="rounded" alt="Active gain stage to utilize full dynamic range of Arduino ADC" style="max-height:300px; object-fit:contain;">
                              </picture>
                            </div>
                          </div>
                        </div>
                        <button class="carousel-control-prev" type="button" data-bs-target="#carouselTile1" data-bs-slide="prev">
                          <span class="carousel-control-prev-icon" aria-hidden="true"></span>
                          <span class="visually-hidden">Previous</span>
                        </button>
                        <button class="carousel-control-next" type="button" data-bs-target="#carouselTile1" data-bs-slide="next">
                          <span class="carousel-control-next-icon" aria-hidden="true"></span>
                          <span class="visually-hidden">Next</span>
                        </button>
                      </div>
                      <div class="carousel-descriptions" id="desc-carouselTile1">
                        <ul class="desc-slide desc-slide-0">
                          <li>Complete pulse oximeter analog front-end</li>
                          <li>PPG signal conditioning chain</li>
                          <li>Antiparallel red/IR LEDs, controlled by Arduino</li>
                          <li>Support circuitry needed to run front-end from single 5V supply</li>
                        </ul>
                        <ul class="desc-slide desc-slide-1 d-none">
                          <li>Converts &amp; amplifies photodiode output current into voltage</li>
                          <li>Large R<sub>f</sub> (4.7MΩ) amplifies signal relative to op-amp/ADC input-referred noise, boosting SNR</li>
                          <li>C<sub>f</sub> (270pF) stabilizes TIA and rolls off very high frequencies, kept small to preserve bandwidth (high f<sub>c</sub>)</li>
                        </ul>
                        <ul class="desc-slide desc-slide-2 d-none">
                          <li>Useful frequency range for PPG data typically between 0.8 - 5 Hz</li>
                          <li>Simple RC low-pass filter attenuates frequencies above this range to reduce noise</li>
                          <li>Prevents amplification of high-frequency noise at active gain stage, improving SNR</li>
                        </ul>
                        <ul class="desc-slide desc-slide-3 d-none">
                          <li>Simple RC high-pass filter removes baseline wander (f<sub>c</sub> less than lowest-frequency heart-rate component)</li>
                          <li>Removing DC component conserves dynamic range for AC component in following gain stage, improving usable SNR at ADC</li>
                          <li>DC bias prevents clipping below 0V by Arduino's ADC</li>
                        </ul>
                        <ul class="desc-slide desc-slide-4 d-none">
                          <li>Amplifies AC signal to fully utilize dynamic range of Arduino ADC</li>
                          <li>Boosts desired PPG component relative to ADC quantization noise and internal ADC noise, improving SNR</li>
                          <li>Capacitor in parallel prevents amplification of high-frequency noise</li>
                          <li>Cutoff frequency chosen slightly above the desired signal band</li>
                        </ul>
                      </div>
                    </div>
                  </div>
                  <h5 class="fw-bolder mb-2 media-wide-1">Results</h5>
                  <div id="resultsCarousel1" class="carousel slide media-carousel media-wide-1" data-bs-ride="false">
                    <div class="carousel-inner" style="max-height:none;">
                      <div class="carousel-item active">
                        <div class="ratio ratio-16x9">
                          <video controls class="d-block w-100 h-100" style="object-fit:contain; background:#000;">
                            <source src="assets/engineering/pulse-oximeter/front-end_first_test.mp4" type="video/mp4">
                            Your browser does not support the video tag.
                          </video>
                        </div>
                      </div>
                      <div class="carousel-item">
                        <div class="ratio ratio-16x9">
                          <video controls autoplay muted loop playsinline preload="auto" class="d-block w-100 h-100" style="object-fit:contain; background:#000;">
                            <source src="assets/engineering/pulse-oximeter/front-end_signal.mov" type="video/mp4">
                            Your browser does not support the video tag.
                          </video>
                        </div>
                      </div>
                    </div>
                    <button class="carousel-control-prev" type="button" data-bs-target="#resultsCarousel1" data-bs-slide="prev">
                      <span class="carousel-control-prev-icon" aria-hidden="true"></span>
                      <span class="visually-hidden">Previous</span>
                    </button>
                    <button class="carousel-control-next" type="button" data-bs-target="#resultsCarousel1" data-bs-slide="next">
                      <span class="carousel-control-next-icon" aria-hidden="true"></span>
                      <span class="visually-hidden">Next</span>
                    </button>
                  </div>
                </div>
              </div>
            </div>
          </div>
          <!-- MCU Acquisition & Serial Protocol -->
          <div class="col-12">
            <div class="card shadow expandable-card">
              <div class="card-body">
                <h5 class="fw-bolder">MCU Acquisition &amp; Serial Protocol</h5>
                <p class="text-muted"><span class="expand-hint">Click to expand</span></p>
                <div class="expandable-content">
                  <div class="row g-3 mt-3 mb-4 media-wide-1">
                    <div class="col-md-6">
                      <picture>
                        <source srcset="assets/engineering/pulse-oximeter/protocol-overview.webp" type="image/webp">
                        <img src="assets/engineering/pulse-oximeter/protocol-overview.png" alt="Pulse Oximeter Schematic: Protocol" class="img-fluid" style="width:100%; height:auto; display:block;">
                      </picture>
                    </div>
                    <div class="col-md-6">
                      <div id="carouselTile2" class="carousel slide media-carousel mb-3" data-bs-ride="false">
                        <div class="carousel-inner" style="max-height:400px">
                          <div class="carousel-item active">
                            <div class="d-flex justify-content-center align-items-center w-100 h-100">
                              <picture>
                                <source srcset="assets/engineering/pulse-oximeter/protocol-0.webp" type="image/webp">
                                <img src="assets/engineering/pulse-oximeter/protocol-0.png" class="rounded" alt="MATLAB to Arduino communication protocol overview" style="max-height:300px; object-fit:contain;">
                              </picture>
                            </div>
                          </div>
                          <div class="carousel-item">
                            <div class="d-flex justify-content-center align-items-center w-100 h-100">
                              <picture>
                                <source srcset="assets/engineering/pulse-oximeter/protocol-1.webp" type="image/webp">
                                <img src="assets/engineering/pulse-oximeter/protocol-1.png" class="rounded" alt="MATLAB code used to build LED drive command packets" style="max-height:300px; object-fit:contain;">
                              </picture>
                            </div>
                          </div>
                          <div class="carousel-item">
                            <div class="d-flex justify-content-center align-items-center w-100 h-100">
                              <picture>
                                <source srcset="assets/engineering/pulse-oximeter/protocol-2.webp" type="image/webp">
                                <img src="assets/engineering/pulse-oximeter/protocol-2.png" class="rounded" alt="Arduino to MATLAB communication protocol overview" style="max-height:300px; object-fit:contain;">
                              </picture>
                            </div>
                          </div>
                          <div class="carousel-item">
                            <div class="d-flex justify-content-center align-items-center w-100 h-100">
                              <picture>
                                <source srcset="assets/engineering/pulse-oximeter/protocol-3.webp" type="image/webp">
                                <img src="assets/engineering/pulse-oximeter/protocol-3.png" class="rounded" alt="Arduino code used to build digital PPG packets" style="max-height:300px; object-fit:contain;">
                              </picture>
                            </div>
                          </div>
                        </div>
                        <button class="carousel-control-prev" type="button" data-bs-target="#carouselTile2" data-bs-slide="prev">
                          <span class="carousel-control-prev-icon" aria-hidden="true"></span>
                          <span class="visually-hidden">Previous</span>
                        </button>
                        <button class="carousel-control-next" type="button" data-bs-target="#carouselTile2" data-bs-slide="next">
                          <span class="carousel-control-next-icon" aria-hidden="true"></span>
                          <span class="visually-hidden">Next</span>
                        </button>
                      </div>
                      <div class="carousel-descriptions" id="desc-carouselTile2">
                        <ul class="desc-slide desc-slide-0">
                          <li>MATLAB constructs command packets using a <strong>fixed 11-byte format</strong></li>
                          <li>Packets sent as <strong>serialized byte stream</strong> (raw 8-bit values) over USB CDC virtual serial port at 115200 baud</li>
                          <li>Arduino <strong>continuously searches</strong> for start byte, validates framing and checksum (sum of payload mod 256), and executes the LED command</li>
                        </ul>
                        <ul class="desc-slide desc-slide-1 d-none">
                          <li>MATLAB constructs command packets using a <strong>fixed 11-byte format</strong></li>
                          <li>Packets sent as <strong>serialized byte stream</strong> (raw 8-bit values) over USB CDC virtual serial port at 115200 baud</li>
                          <li>Arduino <strong>continuously searches</strong> for start byte, validates framing and checksum (sum of payload mod 256), and executes the LED command</li>
                        </ul>
                        <ul class="desc-slide desc-slide-2 d-none">
                          <li>Arduino samples PPG signal, tags it with an LED-encoding byte, and formats measurement into <strong>fixed 10-byte packet</strong></li>
                          <li>Packets sent as <strong>serialized byte stream</strong> (raw 8-bit values) over USB CDC serial interface at 115200 baud</li>
                          <li>MATLAB <strong>continuously searches</strong> for start byte, validates framing and checksum, and appends parsed samples to buffers for real-time visualization and DSP</li>
                        </ul>
                        <ul class="desc-slide desc-slide-3 d-none">
                          <li>Arduino samples PPG signal, tags it with an LED-encoding byte, and formats measurement into <strong>fixed 10-byte packet</strong></li>
                          <li>Packets sent as <strong>serialized byte stream</strong> (raw 8-bit values) over USB CDC serial interface at 115200 baud</li>
                          <li>MATLAB <strong>continuously searches</strong> for start byte, validates framing and checksum, and appends parsed samples to buffers for real-time visualization and DSP</li>
                        </ul>
                      </div>
                    </div>
                  </div>
                </div>
              </div>
            </div>
          </div>
          <!-- Digital Signal Processing -->
          <div class="col-12">
            <div class="card shadow expandable-card">
              <div class="card-body">
                <h5 class="fw-bolder">Digital Signal Processing</h5>
                <p class="text-muted"><span class="expand-hint">Click to expand</span></p>
                <div class="expandable-content">
                  <div class="d-flex flex-row align-items-start mt-4 mb-4" style="width:100%; justify-content: center; padding: 0 1rem;">
                      <figure class="figure media-wide-2" style="max-width:900px; width:100%; margin:0;">
                        <picture>
                          <source srcset="assets/engineering/pulse-oximeter/dsp-block-diagram.webp" type="image/webp">
                          <img src="assets/engineering/pulse-oximeter/dsp-block-diagram.png"
                               alt="DSP Block Diagram"
                               class="img-fluid clickable-lightbox"
                               data-full="assets/engineering/pulse-oximeter/dsp-block-diagram.png"
                               data-caption="DSP block diagram: signal flow for filtering and AC/DC ratio calculation."
                               style="max-width:900px; width:100%; height:auto; display:block;">
                        </picture>
                        <figcaption class="figure-caption text-center text-muted small mt-2">DSP block diagram: signal flow for filtering and AC/DC ratio calculation.</figcaption>
                      </figure>
                  </div>
                  <ul class="mt-3 mb-0">
                    <li>Fourth-order Butterworth low-pass filter (4 Hz cutoff) to suppress remaining quantization noise and high-frequency artifacts</li>
                    <li><strong>AC Component</strong>: Took maximum peak-to-trough distance, enforcing a minimum peak separation of ~0.4 s (~150 BPM)</li>
                    <li><strong>DC Component</strong>: Took median value of super low-pass filtered (0.5 Hz cutoff) signal</li>
                    <li>Computed AC/DC ratio for both red and IR wavelengths to calculate <strong>R value</strong>:</li>
                  </ul>

                  <div class="text-center my-3">
                    $$R = \frac{(\text{AC}/\text{DC})_{\text{Red}}}{(\text{AC}/\text{DC})_{\text{IR}}}$$
                  </div>

                  <ul class="mb-0">
                    <li>From here, R was fit to an <strong>empirical calibration curve</strong> to estimate SpO<sub>2</sub> using a linear approximation:</li>
                    <div class="text-center my-3">
                      $$\text{SpO}_2\ (\%) = -25R + 110$$
                    </div>
                  </ul>
                </div>
              </div>
            </div>
          </div>
          <!-- Graphical User Interface -->
          <div class="col-12">
            <div class="card shadow expandable-card">
              <div class="card-body">
                <h5 class="fw-bolder">Graphical User Interface</h5>
                <p class="text-muted"><span class="expand-hint">Click to expand</span></p>
                <div class="expandable-content">
                  <div class="mt-3 media-wide-2">
                      <figure class="figure w-100 media-wide-2" style="width:100%; max-width:none; margin:0 auto;">
                        <div class="ratio ratio-16x9 w-100">
                          <video controls loading="lazy" class="d-block w-100 h-100" style="object-fit:contain; background:#000;">
                            <source src="assets/engineering/pulse-oximeter/gui_demo.mp4" type="video/mp4">
                            Your browser does not support the video tag.
                          </video>
                        </div>
                        <figcaption class="figure-caption text-center text-muted small mt-2">MATLAB GUI demo: controls, live traces, and diagnostics.</figcaption>
                      </figure>
                    </div>
                    <div id="guiTile" class="mb-3">
                      <div class="content-box" style="padding:1.25rem; box-shadow:none; background:transparent;">
                        <p>I built a MATLAB App interface that acts as the dashboard for the pulse-oximeter system, allowing for <strong>device control</strong> and <strong>real-time visualization</strong> of incoming data and the DSP pipeline.</p>
                        <h5 class="fw-bolder mt-3">Key Design Features</h5>
                        <ul class="mt-2 mb-0">
                          <li><strong>Configurable LED Control:</strong> User-defined red/IR LED duration, intensity, and deadtime, transmitted over USB-CDC serial.</li>
                          <li><strong>Live Data Acquisition:</strong> Continuous streaming of timestamped PPG samples from the Arduino with packet validation and error tracking.</li>
                          <li><strong>Real-time Data Visualization:</strong> Dynamic plotting of received PPG signals with scrolling time windows.</li>
                          <li><strong>Real-time DSP Display:</strong> Visualization of filtered signals, DC baseline estimation, and AC amplitude extraction.</li>
                          <li><strong>Physiological Metrics:</strong> Live computation and display of R-values and SpO<sub>2</sub> estimates.</li>
                          <li><strong>Diagnostics Console:</strong> Packet rate, checksum/framing errors, and system warnings shown in real time for transparent firmware debugging.</li>
                          <li><strong>Acquisition Controls:</strong> Start/stop logic managing serial state, buffers, and command sequencing.</li>
                        </ul>
                      </div>
                    </div>
                  </div>
                </div>
              </div>
            </div>
          </div>
        </div>
      </section>

      <!-- Skills -->
      <section class="container px-5 mb-5">
        <div class="row row-cols-1 row-cols-md-3 g-3 py-2">
          <div class="col"><div class="skill-item">Mixed-Signal Circuit Design</div></div>
          <div class="col"><div class="skill-item">Embedded Arduino Firmware</div></div>
          <div class="col"><div class="skill-item">Custom Serial Protocols</div></div>
          <div class="col"><div class="skill-item">Digital Signal Processing</div></div>
          <div class="col"><div class="skill-item">Real-Time Data Acquisition</div></div>
          <div class="col"><div class="skill-item">GUI Design</div></div>
        </div>
      </section>
    </main>

    <div id="footer-placeholder"></div>
    <script src="js/footer.js"></script>

    <script src="https://cdn.jsdelivr.net/npm/bootstrap@5.2.3/dist/js/bootstrap.bundle.min.js" crossorigin="anonymous"></script>
    <script src="js/scripts.js"></script>
    <script src="js/media-carousel.js"></script>
    <script src="js/lightbox.js"></script>
    <script>
      document.addEventListener('DOMContentLoaded', function () {
        renderMathInElement(document.body, {
          delimiters: [
            {left: '$$', right: '$$', display: true},
            {left: '\\[', right: '\\]', display: true},
            {left: '$', right: '$', display: false},
            {left: '\\(', right: '\\)', display: false}
          ],
          throwOnError: false
        });
      });
    </script>
    <style>
      .content-box { margin-bottom: 2rem; }
    </style>
  </body>
</html>
